## 问题汇总 ##

### 为什么手合开入要闭锁重合闸呢？ ###



- 首先考虑设置重合闸的目的是切除瞬时故障后为保证供电可靠性，线路重合，如果成功就恢复供电。手合如果合于故障，一般不属于瞬时性的，所以才需要手合后加速切除故障，并且闭锁重合闸。
对于一般的线路保护也可以这样想，手合基本等于重合，所以手合有加速；重合闸动作后，重合闸放电，所以手合动作，重合闸也放电；



- 由于没仔细看过PSL621的说明书，不好说。
针对南瑞的线路保护系列，其实并没有手合闭锁重合闸的开入，并不需要这个逻辑。因为手合前开关是分位，有TWJ开入，所以重合闸不会充电的。
以南瑞线路保护为例，如果手合接点粘连，那么有两种情况。

	- 1.手合于故障，此时保护动作出口，开关分开。重合闸被放电，不会出口。由于防跳回路作用，此时合闸手把粘连，开关会保持在跳位。


	- 2.手合后未有短路故障，正常送电，但手合接点粘连运行。过大概15S后充电灯亮，然后又发生线路故障，保护跳开开关后，重合闸会动作，此时量重合闸出口压板下口有正电过来，但由于手合接点粘连，合闸回路被防跳回路切断，开关不会再合上。
	所以即使KK手把粘连了，也不会出现问题。


### 手合加速和手合闭重是两回事 ###



- **手合闭重**是SHJ手合继电器接点开入到闭锁重合闸开入端，俗称“放电”，尽管此时重合闸应还未完成“充电”，但为了可靠还要有闭锁重合闸开入。


- **手合加速**是手合合闸时将全线有灵敏度的II段或III段保护时间缩短至0.1秒左右，以保证手合到线路末端故障时也能够快速跳闸。